Report_Date;Report_Time;Repair_Date;Repair_Start;Repair_Complete;Temp;Address;Lat;Long;Zone;Flow_Direction;Surface;Traffic;PSI_Upstream;Cl_Upstream;PSI_Downstream;Cl_Downstream;Bldg_Stories;Pipe_Size;Pipe_Depth;Pipe_Material ;Joint_Type;Bedding;Damage;Est_Leak_Time;Est_Leak_Rate;Est_Water_Loss;Damaged_Part;Failure_Type
01/01/2013;11:30;01/01/2013;13:00;15:30;Freezing (30°F-39°F);2nd and Woodscrest Dr.;39.160957;-86.502465;Central;Loop;Paved;Medium;56;1.32;;;3;6;48;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;5;75;22,500;Pipe Barrel;Circumferential
01/02/2013;14:00;01/02/2013;15:45;19:30;Freezing (30°F-39°F);1403 N Woodburn;39.179735;-86.535983;Central;S to N;Paved;Medium;;;70;0.99;3;6;50;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;6;40;14,400;Pipe Barrel;Circumferential
01/04/2013;9:30;01/04/2013;10:45;11:30;Below Freezing (<30°F);2407 S Spicewood Ln;39.140501;-86.499499;Central;Loop;Paved;Light;62;1.77;82;1.86;2;4;40;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;2;30;3,600;Pipe Barrel;Circumferential
01/11/2013;8:00;01/11/2013;9:30;11:30;Cold (40°F-55°F);1306 N Maple;39.177897;-86.542057;Central;Loop;Paved;Medium;60;1.68;61;1.68;2;8;51;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;3;50;9,000;Pipe Barrel;Circumferential
01/11/2013;11:30;01/11/2013;12:30;15:00;Cold (40°F-55°F);1600 Maplecrest Dr;39.188971;-86.516668;Central;Loop;Paved;Light;56;1.78;58;1.78;2;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;4;60;14,400;Pipe Barrel;Circumferential
1/18/2013;10:00;02/05/2013;17:30;1:45;Cold (40°F-55°F);1001 S Curry Pike;39.157553;-86.582615;West;Loop;Paved;Heavy;70;2.2;;;1;12;144;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;19;100;114,000;Pipe Barrel;Circumferential
1/28/2013;13:30;1/28/2013;15:00;17:45;Mild (55°F-70°F);Marlin School Bothel Ln.;39.215436;-86.5165;Central;W to E;Lawn;None;54;1.77;;;2;6;48;Cast Iron;Not Uncovered;Native Soils;Water Main;4.5;15;4,050;Pipe Barrel;Circumferential
1/31/2013;14:00;1/31/2013;16:00;16:45;Below Freezing (<30°F);1003 W 9th St;39.17046;-86.544495;Central;Loop;Paved;Light;46;2.09;55;2;1;6;40;Cast Iron;;Native Soils;Water Main;4;25;6,000;Pipe Barrel;Circumferential
02/08/2013;11:00;02/08/2013;12:30;14:00;Cold (40°F-55°F);215 N Jonson Ave;39.168681;-86.564999;West;Loop;Paved;Light;59;1.9;56;1.85;2;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;4;70;16,800;Pipe Barrel;Circumferential
2/13/2013;1:00;2/13/2013;8:30;10:30;Cold (40°F-55°F);2353 W Church Ln;39.107437;-86.549852;Central;E to W;Paved;Medium;114;1.7;110;1.64;2;6;40;Cast Iron;Mechanical Joint;Gravel/Sand;Water Main;9.5;100;57,000;Pipe Barrel;Circumferential
2/18/2013;10:00;2/18/2013;12:00;14:30;;2451 S Walnut St Pk;39.13675;-86.530837;Central;WQC;;Light;26;1.15;;;2;2;36;PVC;Not Uncovered;Native Soils;Service Lateral;2;10;1,200;;Glue fitting failure
03/04/2013;16:00;03/04/2013;17:00;21:30;Cold (40°F-55°F);3712 S Fenway Pl;39.129267;-86.515524;;N to S;Paved;Light;0;0.94;98;0.94;2;2;60;Cast Iron;Not Uncovered;Native Soils;Water Main;4;;;Pipe Barrel;Blow Hole
03/05/2013;23:30;03/06/2013;8:30;11:30;Freezing (30°F-39°F);3912 S Baytree Ln;39.123861;-86.522532;South;Loop;Lawn;None;46;1.9;48;1.9;;6;50;Ductile;Not Uncovered;Gravel/Sand;Water Main;7;100;42,000;Pipe Barrel;Blow Hole
3/27/2013;9:30;3/27/2013;9:30;11:30;Cold (40°F-55°F);1075 N Jordan;39.176167;-86.513174;Central;N to S;Lawn;None;69;1.82;68;1.82;3;6;58;Cast Iron;Mechanical Joint;Gravel/Sand;Water Main;1;150;9,000;Other;
3/28/2013;22:00;3/29/2013;7:30;11:00;Cold (40°F-55°F);106 N Hillsdale Dr;39.166909;-86.503402;Central;Loop;Paved;Medium;49;1.54;56;1.85;1;6;45;Cast Iron;Push-On/Slip;Native Soils;Water Main;13;100;78,000;Pipe Barrel;Circumferential
04/03/2013;7:23;04/03/2013;10:30;11:15;Freezing (30°F-39°F);3161 Coppertree;39.134736;-86.505186;Central;Loop;Lawn;Light;70;1.94;72;1.1;1;6;54;Ductile;Push-On/Slip;Gravel/Sand;Water Main;4;30;7,200;Pipe Barrel;Blow Hole
04/07/2013;6:45;04/07/2013;8:30;11:30;Mild (55°F-70°F);2601 Rogers St;39.138261;-86.53848;Central;Loop;Gravel;;40;1.6;40;1.66;1;6;48;Cast Iron;Lead;Gravel/Sand;Water Main;4;100;24,000;Pipe Barrel;Circumferential
04/08/2013;7:30;04/08/2013;8:30;11:30;Mild (55°F-70°F);1408 W 12th;39.17427;-86.55071;Central;Loop;Paved;Medium;66;1.77;66;1.73;2;6;50;Cast Iron;Not Uncovered;Native Soils;Water Main;2;30;3,600;Pipe Barrel;Longitudinal Split
04/12/2013;9:00;04/12/2013;9:30;12:00;Mild (55°F-70°F);2303 S Rogers;39.142408;-86.538521;Central;Loop;Paved;Medium;92;1.75;92;1.75;2;6;50;Cast Iron;Not Uncovered;Native Soils;Service Lateral;3;100;18,000;Other: corp;
4/15/2013;15:40;4/15/2013;16:30;20:00;Mild (55°F-70°F);2536 W Industrial Park Drive;39.177179;-86.563121;West;Loop;Lawn;Medium;66;1.78;;;2;12;51;Ductile;;Gravel/Sand;Water Main;4.5;250;67,500;Pipe Barrel;Blow Hole
4/15/2013;10:00;4/15/2013;10:00;13:30;Mild (55°F-70°F);601 N Walnut;39.171911;-86.533668;Central;Loop;Paved;Medium;66;1.75;;;2;4;51;Cast Iron;Not Uncovered;Native Soils;Water Main;2;100;12,000;Pipe Barrel;Corporation
4/17/2013;8:00;4/17/2013;8:30;10:30;Mild (55°F-70°F);2108 S Rogers St;39.144495;-86.538972;Central;Loop;Ditch;;94;1.67;;;1;6;48;Cast Iron;Not Uncovered;Native Soils;Service Lateral;2;40;4,800;Pipe Barrel;Corporation
4/26/2013;7:00;4/26/2013;8:30;11:30;Mild (55°F-70°F);4292 Mallard Ct;39.118573;-86.550048;Central;N to S;Paved;Light;40;1.82;;;2;4;50;PVC;Not Uncovered;Gravel/Sand;Water Main;2;100;12,000;Pipe Barrel;Blow Hole
05/02/2013;6:20;05/02/2013;10:00;13:30;Hot (>70°F);4201 E Cambridge Dr;39.168833;-86.477505;East;Loop;Lawn;Light;26;1.93;40;1.87;2;6;54;Cast Iron;Not Uncovered;Native Soils;Water Main;5;;;Pipe Barrel;Longitudinal Split
05/06/2013;11:30;05/06/2013;13:00;14:30;;550 S Adams;39.162106;-86.55087;West;S to N;Paved;Medium;88;1.9;;;2;6;39;Cast Iron;Not Uncovered;Native Soils;Service Lateral;2;2;240;Other: corp;Corporation
05/09/2013;10:30;05/09/2013;12:00;15:15;Hot (>70°F);3925 S BayTree Ln;39.123626;-86.523052;South;Loop;Paved;Light;42;1.83;44;2.01;1;6;54;Ductile;;Gravel/Sand;Water Main;4;10;2,400;Pipe Barrel;Blow Hole
5/23/2013;9:00;5/23/2013;9:30;12:00;Hot (>70°F);S Rogers - Coolidge;39.141224;-86.538901;Central;Loop;Paved;Medium;3;1.85;20;1.8;2;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;1;200;12,000;Pipe Barrel;Longitudinal Split
5/26/2013;7:30;5/26/2013;8:30;15:30;Hot (>70°F);4153 Hector;39.173031;-86.480396;East;Loop;Paved;Light;62;1.63;65;1.6;2;6;57;Cast Iron;Not Uncovered;Native Soils;Water Main;4;100;24,000;Pipe Barrel;Circumferential
5/31/2013;8:00;5/31/2013;10:30;12:30;;2020 S Rogers;39.144953;-86.538924;Central;Loop;Paved;Medium;89;1.82;;2;2;6;50;Cast Iron;Push-On/Slip;Native Soils;Water Main;3;150;27,000;Pipe Barrel;Circumferential
6/21/2013;8:00;6/21/2013;10:00;13:00;Hot (>70°F);3111 Venture Blvd;39.177467;-86.567179;West;W to E;Paved;Light;82;1.5;;;2;8;57;Ductile;Not Uncovered;Gravel/Sand;Water Main;3;120;21,600;Pipe Barrel;Blow Hole
6/25/2013;12:30;6/25/2013;13:00;13:30;Hot (>70°F);318 S Washington;39.163783;-86.532396;Central;S to N;Vacant Lot;None;;;;;2;6;44;Cast Iron;;Native Soils;Water Main;1;500;30,000;Valve;
07/05/2013;11:30;07/05/2013;13:30 PM;15:30;Hot (>70°F);2700 McCartney Ln;39.144472;-86.497768;Central;Loop;Lawn;None;88;1.78;88;1.82;2;6;56;Ductile;Not Uncovered;Gravel/Sand;Water Main;4;90;21,600;Pipe Barrel;Blow Hole
07/09/2013;15:40;07/09/2013;16:30;22:00;Hot (>70°F);401 N Sheffield Dr;39.169641;-86.478519;East;Loop;Lawn;Medium;56;;58;1.7;2;6;56;Cast Iron;Push-On/Slip;Native Soils;Water Main;4;250;60,000;Pipe Barrel;Longitudinal Split
07/11/2013;10:00;07/11/2013;11:00;14:30;Hot (>70°F);2516 E Roundhill Lane;39.13932;-86.503315;Central;E to W;Paved;Light;;;;;2;6;24;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;1.5;300;27,000;Pipe Barrel;Longitudinal Split
7/25/2013;9:00;8/31/2013;9:30;13:00;Hot (>70°F);520 Cabot Ct;39.170754;-86.476174;East;S to N;Lawn;Light;;;69;1.02;2;4, 6;51;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;144;2;17,280;Pipe Barrel;Longitudinal Split
7/26/2013;13:00;08/02/2013;8:00;12:30;Hot (>70°F);3807 S Bainbridge Dr;39.128376;-86.516433;Central;W to E;Paved;Light;89;1.73;83;0.99;2;6;49;Ductile;Push-On/Slip;Gravel/Sand;Water Main;7;75;31,500;Pipe Barrel;Blow Hole
09/07/2013;12:55;09/08/2013;8:00;13:30;Hot (>70°F);N Dunn & Old 37 - B+B Water Corp/ Meter Vault;39.20799;-86.528693;;W to E;Lawn;;;;;;;4;;;;;;1440;400;34,560,000;;
09/09/2013;16:30;09/09/2013;16:30;19:30;Hot (>70°F);2508 S Rogers St;39.139403;-86.538671;;;Gravel;Medium;;;;;1;1;60;Copper;;Gravel/Sand;Service Lateral;3;75;13,500;Pipe Barrel;Corporation
9/19/2013;0:00;9/19/2013;10:00;14:00;Mild (55°F-70°F);904 Larkspur;39.156723;-86.547454;Central;S to N;Paved;Medium;79;2.1;;;2;8;74;Ductile;Not Uncovered;Gravel/Sand;Water Main;2;120;14,400;;
10/28/2013;18:00;10/29/2013;8:00;10:00;Cold (40°F-55°F);2122 E Woodstock Pl;39.156633;-86.50777;Central;W to E;Paved;Light;;;50;1.98;2;6;51;Cast Iron;Push-On/Slip;Native Soils;Water Main;16;50;48,000;Pipe Barrel;Circumferential
11/01/2013;11:30;11/01/2013;13:00;13:50;Mild (55°F-70°F);4153 E Hector Dr;39.173048;-86.48045;East;Loop;Paved;Light;84;1.84;84;0.43;1;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;4;;;Pipe Barrel;Circumferential
11/22/2013;9:00;11/22/2013;10:00;11:30;Cold (40°F-55°F);4427 E Kinser;39.174527;-86.477689;East;Loop;Ditch;;80;1.85;80;1.87;2;6;50;Cast Iron;Push-On/Slip;Native Soils;Water Main;3;90;16,200;Pipe Barrel;Circumferential
11/24/2013;13:30;11/24/2013;15:00;19:00;Below Freezing (<30°F);628 Woodscrest;39.159955;-86.502073;Central;N to S;Paved;;58;1.35;60;1.35;2;6;58;Ductile;Not Uncovered;Native Soils;Water Main;7;40;16,800;Pipe Barrel;Circumferential
11/30/2013;7:00;11/30/2013;7:00;16:00;Cold (40°F-55°F);3208 Kristen & Forrester;39.141063;-86.492583;Central;N to S;Lawn;;55;2.04;;;2;12;48;Ductile;Push-On/Slip;Gravel/Sand;Water Main;9;300;162,000;Pipe Barrel;Blow Hole
12/02/2013;13:30;12/03/2013;8:30;10:58;Cold (40°F-55°F);603 Coolidge;39.141274;-86.540395;Central;E to W;Paved;Light;70;1.68;70;1.67;1;6;42;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;24;15;21,600;Pipe Barrel;Circumferential
12/10/2013;21:30;12/11/2013;12:00;1:00;Below Freezing (<30°F);South of 212 S Overhill Dr;39.164427;-86.501749;;Loop;Lawn;None;56;2.1;56;2.09;1;6;42;Cast Iron;Not Uncovered;Native Soils;Water Main;6;15;5,400;Pipe Barrel;Circumferential
12/15/2013;0:50;12/15/2013;1:30;5:30;Freezing (30°F-39°F);Buick Cadellac & AutoMall Rd;39.158301;-86.496174;Central;Loop;Paved;Medium;74;2.15;;;2;6;48;Cast Iron;Not Uncovered;Native Soils;Water Main;5;30;9,000;Pipe Barrel;Circumferential
12/17/2013;7:15;12/17/2013;9:00;11:45;Freezing (30°F-39°F);4417 E Kinser Dr;39.174503;-86.477994;East;Loop;Ditch;None;20;1.22;20;1.21;2;6;46;Cast Iron;Not Uncovered;Native Soils;Water Main;2;150;18,000;Pipe Barrel;Longitudinal Split
12/27/2013;9:45;12/27/2013;10:45;13:00;Freezing (30°F-39°F);110 E 12th St;39.174387;-86.532986;Central;Loop;Paved;Light;58;0.15;62;1.77;1;6;48;Ductile;Not Uncovered;Gravel/Sand;Water Main;4;30;7,200;Pipe Barrel;Blow Hole
01/07/2014;0:00;01/08/2014;10:30;13:00;Below Freezing (<30°F);815 N Jordan;39.174196;-86.515075;IU;N to S;Paved;Light;72;1.15;72;1.18;3;12;69;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;24;100;144,000;Pipe Barrel;Circumferential
01/10/2014;13:15;01/10/2014;14:00;16:30;Cold (40°F-55°F);5930 S Phyllis;39.103706;-86.535894;Central;W to E;Paved;Light;99;1.54;36;1.55;1;4;40;Cast Iron;Not Uncovered;Native Soils;Water Main;5;60;18,000;Pipe Barrel;Blow Hole
1/14/2014;8:00;1/14/2014;9:30;14:00;Below Freezing (<30°F);517 S Arbutus;39.16145;-86.51207;Central;S to N;Paved;Light;72;1.25;;;2;4;38;Cast Iron;Not Uncovered;Native Soils;Water Main;3;75;13,500;Pipe Barrel;Circumferential
1/14/2014;8:30;1/14/2014;9:30;13:30;Cold (40°F-55°F);204 N Kible Dr;39.168124;-86.567933;West;Loop;Paved;Light;46;0.31;44;1.17;1;6;48;Cast Iron;Not Uncovered;Native Soils;Water Main;3;30;5,400;Pipe Barrel;
1/14/2014;9:00;1/14/2014;10:30;15:00;Freezing (30°F-39°F);S Elm Leaf Dr & W Walnut Leaf Dr;39.139974;-86.579184;West;Loop;Paved;Medium;58;0.08;75;0.05;1;6;90;Cast Iron;Mechanical Joint;Native Soils;Water Main;5;80;24,000;Pipe Barrel;Circumferential
1/14/2014;16:00;1/15/2014;9:00;13:00;Below Freezing (<30°F);S Elm Leaf Dr & W Walnut Leaf Dr;39.139974;-86.579184;West;Loop;Paved;Medium;62;0.02;75;0.84;1;6;90;Cast Iron;Mechanical Joint;Native Soils;Water Main;9;40;21,600;Joint;Longitudinal Split
1/16/2014;9:45;1/16/2014;10:15;11:45;Freezing (30°F-39°F);100 W Club House Dr;39.202187;-86.538399;Central;N to S;Ditch;Light;0;;0;;2;4;30;Cast Iron;Push-On/Slip;Native Soils;Water Main;2.5;200;30,000;Pipe Barrel;
1/17/2014;10:45;1/17/2014;21:30;0:30;Below Freezing (<30°F);608 N Kerry Dr;39.17024;-86.486348;Central;Loop;Paved;Medium;54;1.2;;;1;6;45;Cast Iron;Mechanical Joint;Native Soils;Water Main;7;80;33,600;Pipe Barrel;Circumferential
1/20/2014;11:45;1/20/2014;11:45;12:15;Cold (40°F-55°F);932 S Ballantine Rd;39.156541;-86.519242;Central;;Paved;Light;64;1.67;66;1.45;1;4;48;Cast Iron;Not Uncovered;Native Soils;Water Main;3;15;2,700;Pipe Barrel;Circumferential
1/20/2014;14:45;1/20/2014;9:50;11:00;Cold (40°F-55°F);532 Kerry Dr;39.169713;-86.486391;;Loop;;;52;1.42;46;1.41;1;6;48;Cast Iron;Not Uncovered;Native Soils;Water Main;;;;Pipe Barrel;Circumferential
1/24/2014;15:45;1/26/2014;12:15;13:15;Freezing (30°F-39°F);715 S Fess;39.159655;-86.525925;;Loop;Paved;Light;64;1.76;64;1.74;2;6;64;Cast Iron;Not Uncovered;Native Soils;Water Main;48;25;72,000;Pipe Barrel;Circumferential
1/27/2014;12:45;1/27/2014;11:00;12:30;Below Freezing (<30°F);1455 S Stone Dr;39.150602;-86.567396;West;N to S;Lawn;Light;;;;;2;2;67;Cast Iron;Push-On/Slip;Native Soils;Water Main;4;40;9,600;Pipe Barrel;Circumferential
1/29/2014;13:45;1/29/2014;8:45;10:50;Below Freezing (<30°F);524 S Village Dr;39.161994;-86.583798;West;Loop;Lawn;Light;64;1.84;65;1.86;1;6;60;Cast Iron;Not Uncovered;Native Soils;Water Main;4;30;7,200;Pipe Barrel;Circumferential
1/30/2014;16:45;1/31/2014;8:30;12:45;Below Freezing (<30°F);3919 S Cramer Cir;39.123101;-86.545389;Central;Loop;Lawn;Light;86;2.2;84;0.31;2;8;57;Ductile;Push-On/Slip;Gravel/Sand;Water Main;24;50;72,000;;Corporation
1/31/2014;17:45;02/03/2014;8:00;11:45;Below Freezing (<30°F);1613 S Cliffton Ave;39.149021;-86.50951;Central;Loop;Lawn;Light;62;1.18;61;1.15;1;2;40;Other (write in);Not Uncovered;;Water Main;72;4;17,280;Pipe Barrel;
02/01/2014;19:45;02/01/2014;12:30;19:00;Freezing (30°F-39°F);3501 N Dunn St / Griffy Plant;39.205107;-86.529132;Central;S to N;;None;;1.44;;;2;12;;Steel;;Inside Building;;5;600;180,000;Pipe Barrel;Longitudinal Split
02/08/2014;20:45;02/08/2014;16:00;17:30;Below Freezing (<30°F);Dunn & Old St Rd 37;39.207883;-86.529015;Central;S to N;Vacant Lot;Medium;68;;;;2;6;46;Cast Iron;;Gravel/Sand;Water Main;6;300;108,000;Pipe Barrel;Circumferential
02/10/2014;21:45;02/10/2014;9:30;12:30;Below Freezing (<30°F);E 3rd & Faculty;39.164221;-86.521067;Central;Loop;Paved;Heavy;52;1.75;58;1.99;5 or more;6;39;Cast Iron;Not Uncovered;Native Soils;Water Main;3;50;9,000;Pipe Barrel;Circumferential
02/11/2014;22:45;02/11/2014;10:00;11:30;Below Freezing (<30°F);1222 N Maple St;39.177239;-86.542046;Central;Loop;Paved;Medium;44;1.86;55;1.81;2;8;45;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;6;80;28,800;Pipe Barrel;Circumferential
2/14/2014;18:45;2/14/2014;18:00;23:00;Below Freezing (<30°F);4510 S Orchad Ln;39.115606;-86.533259;South;N to S;Ditch;Medium;66;1.41;66;;1;2;36;PVC;Cement;Native Soils;Water Main;4;100;24,000;Fitting Failed;
2/15/2014;23:45;2/16/2014;23:30;6:30;Below Freezing (<30°F);101 N College;39.166823;-86.53492;Central;S to N;Paved;Heavy;80;2.2;84;2.2;3;8;40;Cast Iron;Not Uncovered;Native Soils;Water Main;8;40;19,200;Pipe Barrel;Circumferential
2/22/2014;0:45;2/22/2014;7:38;12:00;Cold (40°F-55°F);1925 S Wilton;39.145015;-86.50973;Central;Loop;Lawn;Light;72;1.64;;;2;6;58;Cast Iron;;Native Soils;Water Main;5;200;60,000;Pipe Barrel;Circumferential
2/23/2014;1:45;2/23/2014;7:00;17:00;Freezing (30°F-39°F);101 N Roosevelt;39.166948;-86.506114;Central;Loop;Paved;Light;;;;;1;6;;Other (write in);;Native Soils;Water Main;12;300;216,000;Pipe Barrel;Corporation
03/11/2014;2:45;03/11/2014;10:00;14:00;Mild (55°F-70°F);W of Business 37;39.232272;-86.540916;Central;S to N;Vacant Lot;;;;;;2;6;84;Cast Iron;Push-On/Slip;Native Soils;Water Main;4;250;60,000;Pipe Barrel;Blow Hole
04/05/2014;3:45;04/05/2014;10:30;19:45;Cold (40°F-55°F);2207 S Yost;39.145556;-86.580717;West;S to N;Paved;Light;75;1.8;;;1;6;80;Ductile;Push-On/Slip;Native Soils;Water Main;24;150;216,000;Pipe Barrel;Blow Hole
4/19/2014;4:45;4/19/2014;7:30;16:00;Mild (55°F-70°F);3013 E Daniel St;39.137626;-86.491244;Central;Loop;Paved;Light;76;2.2;78;2.2;2;8;84;Ductile;Push-On/Slip;Gravel/Sand;Water Main;5;80;24,000;Pipe Barrel;Blow Hole
4/29/2014;;4/29/2014;;;Mild (55°F-70°F);3013 E Daniel St;39.137626;-86.491244;Central;Loop;Paved;Light;;;;;;8;96;Ductile;;Gravel/Sand;Water Main;;;;Pipe Barrel;Blow Hole
05/07/2014;7:30;05/07/2014;9:30;18:00;Mild (55°F-70°F);Park View / Windcrest;39.200141;-86.545713;Central;Loop;Paved;Light;68;1.87;70;1.85;2;12;50;Cast Iron;;Gravel/Sand;Water Main;2;200;24,000;Pipe Barrel;Longitudinal Split
5/14/2014;;5/14/2014;10:45;20:30;Cold (40°F-55°F);Parking Lot NW of IU Football Stadium;39.184265;-86.527911;Central;E to W;Gravel;None;;;;;;24;48;Ductile;;Gravel/Sand;Transmission Line;;5;;Flang nut/bolt/tie rod;
5/21/2014;16:20;5/21/2014;17:15;;Mild (55°F-70°F);1719 E Winslow Rd;39.136059;-86.511607;Central;E to W;Paved;Light;;;;;2;8;48;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;1;300;18,000;Pipe Barrel;Blow Hole
6/17/2014;9:30;6/17/2014;10:30;11:30;Hot (>70°F);847 W Baywood;39.11664;-86.542573;Central;E to W;Lawn;None;82;1.8;;;2;2;36;Other (write in);;Gravel/Sand;Service Lateral;2;100;12,000;Other;
07/06/2014;20:00;07/07/2014;8:00;15:30;Hot (>70°F);1100 S Weimer;39.154045;-86.564279;West;Loop;Paved;Medium;82;1.79;;;2;12;61;Ductile;Push-On/Slip;Gravel/Sand;Water Main;;;;Pipe Barrel;Blow Hole
7/15/2014;8:30;7/15/2014;10:30;14:30;Hot (>70°F);3170 Covenanter;39.153911;-86.492575;Central;Loop;Lawn;None;84;1.82;;;2;6;61;Ductile;;Gravel/Sand;Water Main;;;;Pipe Barrel;Blow Hole
7/18/2014;16:30;7/18/2014;18:30;21:00;Hot (>70°F);3301 S Tulip;39.128253;-86.541793;Central;Loop;Paved;Medium;79;1.89;78;1.87;2;8;50;Ductile;Not Uncovered;;Water Main;3;150;27,000;Pipe Barrel;Blow Hole
7/24/2014;;7/24/2014;10:00;11:00;Hot (>70°F);1809 E Longwood Ct;39.151366;-86.511844;;S to N;Lawn;Light;52;2.2;;;2;2;36;PVC;Not Uncovered;Native Soils;Transmission Line;;;;Flush Hydrant;
7/25/2014;10:00;7/28/2014;8:00;13:00;Hot (>70°F);1189 Buckingham East;39.134726;-86.520609;Central;E to W;Lawn;None;82;2.2;;;1;6;39;Ductile;Not Uncovered;Gravel/Sand;Water Main;72;20;86,400;Corporation;Corporation
08/11/2014;12:30;08/11/2014;13:30;16:00;Hot (>70°F);3839 W Woodmere Way;39.129143;-86.579807;West;Loop;Lawn;Medium;63;1.56;68;1.8;2;6;51;Ductile;Push-On/Slip;Gravel/Sand;Water Main;4;100;24,000;Pipe Barrel;Blow Hole
8/17/2014;7:00;8/17/2014;7:30;15:00;Mild (55°F-70°F);2324 E Linden Hill Dr;39.134024;-86.507738;Central;Loop;Paved;Light;;;;;2;6;48;Ductile;Push-On/Slip;Gravel/Sand;Water Main;1.5;250;22,500;Pipe Barrel;Blow Hole
8/24/2014;10:30;8/24/2016;11:15;13:15;Hot (>70°F);17th & Monroe;39.179424;-86.547774;Central;S to N;Paved;Light;27;;;;2;8;54;Cast Iron;;Gravel/Sand;Water Main;3;350;63,000;Pipe Barrel;Blow Hole
8/25/2014;7:30;8/25/2014;8:00;18:00;Hot (>70°F);1210 W Arlington Rd;39.179424;-86.547774;Central;N to S;Paved;Medium;35;1.72;38;1.7;2;8;56;Cast Iron;Mechanical Joint;Gravel/Sand;Water Main;1;100;6,000;Pipe Barrel;Blow Hole
8/25/2014;7:30;8/25/2014;8:00;18:00;Hot (>70°F);1614 W Arlington Rd;39.182819;-86.550152;Central;N to S;Paved;Medium;35;1.72;38;1.7;2;8;56;Cast Iron;Mechanical Joint;Gravel/Sand;Water Main;1;100;6,000;Pipe Barrel;Blow Hole
8/25/2014;7:30;8/25/2014;8:00;18:00;Hot (>70°F);1620 W Arlington Rd;39.182997;-86.550064;Central;N to S;Paved;Medium;35;1.72;38;1.7;2;8;56;Cast Iron;Mechanical Joint;Gravel/Sand;Water Main;1;100;6,000;Pipe Barrel;Blow Hole
8/25/2014;10:38;8/25/2014;11:00;16:30;Hot (>70°F);Grant & Smith;39.162789;-86.52982;Central;S to N;Paved;;;;;;;6;48;Cast Iron;Lead;Native Soils;Water Main;1;50;3,000;Pipe Barrel;Circumferential
09/08/2014;10:30;09/08/2014;12:30;15:00;Hot (>70°F);635 S Rogers;39.160247;-86.538626;Central;N to S;Paved;Heavy;79;1.02;;;5 or more;6;50;Cast Iron;;Gravel/Sand;Water Main;3;300;54,000;Pipe Barrel;Blow Hole
09/08/2014;18:00;09/09/2014;10:00;11:00;Mild (55°F-70°F);2820 S Brookside Dr;39.133438;-86.530696;Central;Loop;Paved;Medium;86;0.34;100;1.54;2;6;36;Cast Iron;Push-On/Slip;Native Soils;Water Main;16;80;76,800;Pipe Barrel;Circumferential
09/09/2014;7:30;09/09/2014;9:30;12:30;Hot (>70°F);3772 E Cobble Creek Dr;39.152447;-86.482662;Central;Loop;Ditch;;82;2.2;82;2.2;2;;;;;Gravel/Sand;Service Lateral;3;50;9,000;Other;Corporation
9/22/2014;12:00;9/22/2014;12:00;15:30;;1620 W Arlington Rd;39.182956;-86.550064;Central;;Paved;Light;82;1.48;80;1.5;2;8;54;Cast Iron;Mechanical Joint;Gravel/Sand;Service Lateral;1;50;3,000;Other;
10/02/2014;10:30;10/02/2014;11:30;14:00;Hot (>70°F);S Rockport Rd & Graham;39.139968;-86.545183;Central;Loop;Paved;;68;1.3;;;1;6;84;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;2;20;2,400;Pipe Barrel;Circumferential
10/24/2014;9:10;10/24/2014;10:00;19:00;Mild (55°F-70°F);2614 E 3rd St;39.164236;-86.500535;;E to W;Paved;Heavy;;;;;2;12;72;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;1;750;45,000;Pipe Barrel;Longitudinal Split
11/09/2014;12:32;11/09/2014;14:30;17:30;Mild (55°F-70°F);Intersection of High & E Marilyn Dr;39.153612;-86.508487;Central;S to N;Vacant Lot;Medium;;;62;1.48;2;12;42;Cast Iron;Not Uncovered;Native Soils;Water Main;5;35;10,500;Pipe Barrel;Circumferential
11/13/2014;12:00;11/13/2014;13:30;15:15;Freezing (30°F-39°F);1416 S Sare Rd;39.151139;-86.499247;Central;S to N;Paved;Light;82;2.05;74;1.57;2;4;;Cast Iron;Push-On/Slip;Native Soils;Water Main;2;;;Pipe Barrel;Longitudinal Split
11/19/2014;4:00;11/19/2014;7:30;11:00;Below Freezing (<30°F);4403 N Old State Rd 37;39.214527;-86.522192;Central;S to N;Paved;Light;5;1.1;65;1.5;2;6;46;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;6;150;54,000;Pipe Barrel;Blow Hole
11/24/2014;;11/24/2014;10:30;;Cold (40°F-55°F);4222 Hector Dr;39.173266;-86.479537;;Loop;Lawn;Light;78;1.15;78;1.11;2;6;48;Cast Iron;;Native Soils;Water Main;2;;;Pipe Barrel;Circumferential
12/04/2014;9:30;12/04/2014;10:30;13:00;Freezing (30°F-39°F);767 N Forrest;39.172937;-86.522399;Central;Loop;Paved;Medium;55;1.9;;;3;4;42;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;3;75;13,500;Pipe Barrel;Circumferential
12/06/2014;10:00;12/06/2014;11:30;15:30;Cold (40°F-55°F);4406 E Deckard;39.175621;-86.478549;Central;S to N;Lawn;;70;1.66;70;1.78;1;6;42;Cast Iron;Not Uncovered;Native Soils;Water Main;6;60;21,600;Pipe Barrel;Circumferential
12/09/2014;;12/09/2014;8:15;12:00;Freezing (30°F-39°F);N Old State Rd 37 & Dunn St;39.207991;-86.528727;Central;S to N;Lawn;Medium;;;;;2;20;48;Ductile;;Gravel/Sand;;;;;;
12/10/2014;15:40;12/10/2014;15:40;21:00;Freezing (30°F-39°F);4153 E Hector Dr;39.173064;-86.480525;East;W to E;Ditch;Light;82;;;;1;6;42;Cast Iron;;Native Soils;Water Main;5;15;4,500;Pipe Barrel;Circumferential
12/28/2014;9:45;12/29/2014;8:00;9:30;Freezing (30°F-39°F);2003 S Sussex Dr;39.145131;-86.506862;Central;Loop;Lawn;Light;78;1.91;80;1.93;2;6;48;Cast Iron;Not Uncovered;Native Soils;Water Main;24;60;86,400;Pipe Barrel;Circumferential
12/28/2014;9:20;12/28/2014;12:00;16:00;Freezing (30°F-39°F);2200 N Dunn St;39.187127;-86.528318;Central;W to E;Lawn;Medium;50;1.58;;;1;2;36;Steel;Not Uncovered;Native Soils;Water Main;4;30;7,200;Pipe Barrel;Blow Hole
12/30/2014;11:00;12/30/2014;11:45;14:45;Freezing (30°F-39°F);Fess Ave Between E 3rd & Atwater;39.163915;-86.52587;Central;Loop;Paved;Medium;64;1.8;;;3;6;48;Cast Iron;Not Uncovered;Native Soils;Service Lateral;3;40;7,200;Pipe Barrel;Corporation
12/31/2014;7:30;12/31/2014;9:00;11:30;Below Freezing (<30°F);1030 S Mitchell;39.154516;-86.513734;Central;N to S;Lawn;None;72;1.8;72;1.83;2;4;51;Cast Iron;Not Uncovered;Native Soils;Water Main;3;50;9,000;Pipe Barrel;Circumferential
01/05/2015;11:30;01/06/2015;8:00;15:00;Freezing (30°F-39°F);N Bottom Rd, 3200' S of Blucher Poole;39.239894;-86.543282;Central;S to N;Ditch;Light;165;1.41;;;1;12;72;Ductile;Push-On/Slip;Gravel/Sand;Water Main;;;;Joint;
01/10/2015;13:00;01/11/2015;8:00;12:00;Freezing (30°F-39°F);1800 E 2nd;39.161031;-86.512019;;E to W;Paved;Medium;49;1;49;1;1;6;42;Cast Iron;Not Uncovered;Native Soils;Water Main;24;;;Pipe Barrel;Circumferential
1/15/2015;8:00;1/15/2015;10:00;12:00;Freezing (30°F-39°F);S Sheridan Dr & S Jordan Ave;39.159289;-86.516412;Central;Loop;Paved;Medium;50;1.56;;;2;6;33;Cast Iron;Push-On/Slip;Native Soils;Water Main;4;50;12,000;Pipe Barrel;Circumferential
1/15/2015;9:00;1/15/2015;11:30;16:30;Freezing (30°F-39°F);5230 S Old 37;39.108307;-86.531406;Central;N to S;Lawn;None;107;1.64;;;2;12;114;Cast Iron;Not Uncovered;Native Soils;Water Main;3;150;27,000;Pipe Barrel;Circumferential
1/18/2015;14:41;1/18/2015;15:00;23:15;Below Freezing (<30°F);Adams and Vernal Pike;39.170274;-86.549664;Central;Loop;Paved;Medium;;;52;;2;16;56;Cast Iron;Not Uncovered;Native Soils;Transmission Line;8;200;96,000;Pipe Barrel;Circumferential
1/19/2015;13:22;1/19/2015;13:22;14:30;Cold (40°F-55°F);2100 Block E 4th St;39.165628;-86.507884;Central;W to E;Paved;Light;39;2.09;;;1;6;48;Cast Iron;Push-On/Slip;Native Soils;Water Main;3;30;5,400;Pipe Barrel;Circumferential
1/23/2015;13:00;1/26/2015;8:00;13:30;Freezing (30°F-39°F);1007 E Sheridan Dr;39.156005;-86.52227;Central;N to S;Paved;Light;74;1.8;80;1.9;1;6;52;Cast Iron;Not Uncovered;Native Soils;Water Main;72;20;86,400;;
1/23/2015;14:45;1/27/2015;8:30;16:00;Cold (40°F-55°F);E Rogers Rd, 620' west of Windingbrook Cir;39.13647;-86.506349;Central;Loop;Ditch;None;;;;;2;12;60;Ductile;Push-On/Slip;Native Soils;Water Main;84;80;403,200;Pipe Barrel;Longitudinal Split
02/03/2015;14:15;02/03/2015;15:00;16:30;Freezing (30°F-39°F);17th & College South East Corner;39.17894;-86.534769;Central;W to E;Paved;Heavy;;;70;2.09;1;6;36;Cast Iron;Not Uncovered;Native Soils;Water Main;1;80;4,800;Pipe Barrel;
02/04/2015;17:15;02/04/2015;19:00;20:30;;815 S Grant;39.156882;-86.530191;Central;Loop;Paved;Light;66;2.1;68;2.15;1;6;42;Cast Iron;Not Uncovered;Native Soils;Water Main;2;20;2,400;Pipe Barrel;Circumferential
2/21/2015;11:00;2/23/2015;8:00;13:30;Below Freezing (<30°F);1210 E 3rd;39.164231;-86.518302;Central;Loop;Paved;Heavy;82;1.87;82;1.85;4;6;46;Cast Iron;Not Uncovered;Native Soils;Service Lateral;48;20;57,600;Corp. Stop;Corporation
2/22/2015;;2/23/2015;10:30;11:50;Below Freezing (<30°F);2230 S Brown Ave;39.141991;-86.54221;Central;S to N;;Light;;;38;1.88;1;2;48;PVC;Not Uncovered;Gravel/Sand;Water Main;24;10;14,400;Other;Blow Hole
2/23/2015;3:00;2/26/2015;5:30;12:30;Below Freezing (<30°F);1442 N Jordan;39.182417;-86.512564;;N to S;Paved;Medium;80;2.11;80;2.11;3;8;52;Cast Iron;Push-On/Slip;Native Soils;Water Main;9;;;Pipe Barrel;Circumferential
03/01/2015;1:00;03/02/2015;8:30;9:40;Freezing (30°F-39°F);2622 N Cascade Dr;39.19237;-86.539712;Central;Loop;Paved;;92;1.82;90;1.8;1;6;42;Cast Iron;Not Uncovered;Native Soils;Water Main;19;20;22,800;Pipe Barrel;Circumferential
03/06/2015;8:30;03/06/2015;9:30;12:00;Cold (40°F-55°F);2220 W Vernal Pike;39.17601;-86.557412;West;Loop;Paved;Medium;60;1.93;60;1.9;2;6;45;Cast Iron;Push-On/Slip;Native Soils;Water Main;6;60;21,600;Pipe Barrel;Longitudinal Split
3/21/2015;20:00;3/21/2015;21:00;12:00;Cold (40°F-55°F);1300 S Palmer;39.152295;-86.529243;Central;Loop;Paved, Ditch;Light;82;1.65;82;1.6;1;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;3;150;27,000;Pipe Barrel;Circumferential
3/26/2015;10:00;3/26/2015;11:30;14:00;Cold (40°F-55°F);610 Ryan Rd;39.129284;-86.542228;Central;Loop;Lawn;None;86;1.85;85;1.8;2;6;63;Ductile;;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Blow Hole
3/28/2015;16:00;03/02/2015;8:30;12:00;Freezing (30°F-39°F);2220 W Vernal Pike;39.175904;-86.557289;West;Loop;Paved;;58;1.73;60;1.69;1;6;55;Cast Iron;Push-On/Slip;Native Soils;Water Main;38;60;136,800;Pipe Barrel;Circumferential
04/11/2015;;4/14/2015;8:00;9:30;Mild (55°F-70°F);431 W Walls;39.134121;-86.537265;;W to E;Lawn;Light;88;1.96;85;1.9;1;2;36;Steel;Not Uncovered;Native Soils;Water Main;;1;;;
4/28/2015;9:00;4/28/2015;11:00;14:00;Mild (55°F-70°F);5001 N Business 37;39.222643;-86.539309;Central;N to S;Lawn;None;79;1.5;82;1.5;2;8;50;Cast Iron;Not Uncovered;Native Soils;Water Main;3;150;27,000;Pipe Barrel;Longitudinal Split
05/10/2015;10:30;05/10/2015;11:30;18:00;;2201 N Fritz Rd;39.186673;-86.52991;Central;Loop;Paved;Light;80;1.81;80;1.79;1;6;48;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;7;100;42,000;Pipe Barrel;Blow Hole
5/28/2015;8:00;5/28/2015;10:00;12:00;Hot (>70°F);160 N Park Ridge;39.166935;-86.47531;Central;Loop;Lawn;None;82;1.6;83;1.65;2;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;3;10;1,800;Pipe Barrel;Longitudinal Split
5/28/2015;12:30;5/28/2015;13:30;15:30;Hot (>70°F);Bradshire - Uppington;39.135377;-86.514723;Central;W to E;Paved;Medium;83;1.95;80;1.95;2;6;50;Ductile;Not Uncovered;Gravel/Sand;Water Main;2;150;18,000;Pipe Barrel;Blow Hole
5/31/2015;16:00;5/31/2015;16:00;20:00;Mild (55°F-70°F);2600 Block of Windermere Woods Dr;39.155519;-86.498218;Central;S to N;Paved;Light;75;Free 0.3;;;1;6;36;Ductile;Push-On/Slip;Gravel/Sand;Water Main;4;;;Pipe Barrel;Blow Hole
06/09/2015;10:30;06/09/2015;11:30;14:00;Hot (>70°F);1008 N Lindbergh;39.175812;-86.552528;Central;Loop;Paved;Medium;82;1.82;79;1.85;2;6;55;Ductile;Not Uncovered;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Blow Hole
06/10/2015;9:30;06/10/2015;11:30;14:00;Hot (>70°F);2453 Burbury Ln;39.137265;-86.523091;Central;Loop;Lawn;None;77;2.1;80;2.05;2;6;50;Ductile;Not Uncovered;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Blow Hole
06/11/2015;11:00;06/11/2015;11:30;13:00;Hot (>70°F);340 S Walnut;39.16336;-86.533719;Central;Loop;Paved;Light;82;1.65;80;1.65;2;12;37;Ductile;Not Uncovered;Gravel/Sand;Water Main;2;150;18,000;Pipe Barrel;Corporation
06/11/2015;12:00;06/11/2015;13:00;14:30;Hot (>70°F);620 W 8th St;39.169549;-86.540711;Central;Loop;Paved;Medium;25;1.91;45;1.92;2;6;42;Ductile;;Gravel/Sand;Water Main;2;40;4,800;Pipe Barrel;Blow Hole
6/15/2015;10:00;6/15/2015;11:00;13:00;Hot (>70°F);1008 N Lindbergh;39.175469;-86.552511;Central;Loop;Paved;Medium;77;1.65;80;1.65;2;6;51;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;2;100;12,000;Pipe Barrel;Blow Hole
6/16/2015;14:30;6/16/2015;15:00;21:30;Hot (>70°F);301 Clover Ln;39.195499;-86.531695;Central;Loop;Lawn;None;77;1.62;75;1.59;2;6;45;Cast Iron;Not Uncovered;Native Soils;Water Main;2;150;18,000;Pipe Barrel;
6/29/2015;17:00;6/29/2015;19:00;19:30;Hot (>70°F);901 E 13th;39.175175;-86.523458;Central;E to W;Paved;Medium;38;1.4;38;1.4;1;8;60;Ductile;Push-On/Slip;Gravel/Sand;;4;;;Pipe Barrel;Circumferential
6/29/2015;;6/29/2015;7:30;11:30;Hot (>70°F);N Stonelake Dr;39.190528;-86.544179;Central;S to N;Paved, Gravel;;84;2.02;84;2.02;1;12;48;Ductile;Push-On/Slip;Gravel/Sand;Water Main;0;0;;Other;
07/06/2015;13:45;07/06/2015;14:00;17:00;Hot (>70°F);1719 E Greenbriar;39.14488936;-86.51160219;Central;E to W;Paved;Light;60;2.2;;2.09;1;6;48;Ductile;Push-On/Slip;Gravel/Sand;Water Main;2;200;24,000;Pipe Barrel;Blow Hole
07/07/2015;7:30;07/07/2015;8:00;11:00;Hot (>70°F);2724 E Elderberry Ct;39.13804369;-86.49813468;Central;W to E;Lawn;None;82;1.68;;;2;6;38;Ductile;Not Uncovered;Gravel/Sand;Water Main;5;100;30,000;Pipe Barrel;Blow Hole
7/30/2015;7:30;7/30/2015;8:30;10:30;Hot (>70°F);830 E Miller Dr;39.14602132;-86.5224728;Central;Loop;Paved;Light;57;1.95;;;2;8;45;Ductile;Not Uncovered;Gravel/Sand;Water Main;2;50;6,000;Pipe Barrel;Blow Hole
7/31/2015;14:00;7/31/2015;17:00;21:00;Hot (>70°F);600 N Jordan;39.17161363;-86.51505953;Central;Loop;Paved;Medium;;;;;5 or more;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;6;100;36,000;Pipe Barrel;Blow Hole
08/04/2015;16:30;08/04/2015;18:00;21:15;Hot (>70°F);612 W Skyline Dr;39.18924549;-86.54008607;Central;Loop;Paved;Light;40;0.79;56;0.8;2;6;36;Cast Iron;Not Uncovered;Native Soils;Water Main;3.5;250;52,500;Pipe Barrel;Blow Hole
08/04/2015;22:10;08/05/2015;23:30;3:45;Hot (>70°F);1700 Block of E 10th St;39.17154799;-86.51125103;Central;E to W;Paved;;;;;;2;12;48;Cast Iron;Mechanical Joint;Gravel/Sand;Water Main;2;375;45,000;Pipe Barrel;Longitudinal Split
08/05/2015;9:00;08/05/2015;11:30;13:30;Hot (>70°F);421 E 9th;39.17043795;-86.52855623;Central;W to E;Paved;Light;72;1.95;70;2.01;2;6;50;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Blow Hole
08/05/2015;6:00;08/05/2015;7:30;9:30;Hot (>70°F);940 S Hawthorne;39.1563754;-86.52051455;Central;Loop;Paved;Light;73;1.9;;;2;6;42;Cast Iron;;Native Soils;Water Main;3;100;18,000;Pipe Barrel;Circumferential
08/05/2015;0:30;08/05/2015;3:00;14:00;Hot (>70°F);2611 N Kinser Pike;39.19202312;-86.53769789;Central;S to N;Paved;;;;;;2;18;54;Cast Iron;Not Uncovered;Gravel/Sand;Transmission Line;7;400;168,000;Pipe Barrel;Blow Hole
08/05/2015;6:00;08/05/2015;7:30;11:30;Hot (>70°F);3514 E Morningside Dr;39.16612837;-86.48776194;;Loop;Paved;Light;E 45;0.16;W 50;2.11;2;6;48;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;2;40;4,800;Pipe Barrel;Blow Hole
08/06/2015;21:00;08/07/2015;21:30;3:30;Hot (>70°F);6th and Adams;39.16766626;-86.5497187;Central;E to W;Paved;Light;62;2.3;62;2.3;1;6;60;Ductile;Push-On/Slip;Gravel/Sand;Water Main;6;;;Pipe Barrel;Blow Hole
08/07/2015;12:00;08/07/2015;13:30;15:30;Hot (>70°F);515 Woodcrest;39.16176585;-86.5024276;Central;Loop;Paved;Light;54;2.1;56;2.05;2;8;45;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Blow Hole
08/11/2015;9:00;08/11/2015;12:00;14:45;Hot (>70°F);3417 Stoneycrest;39.1983751;-86.54446172;Central;Loop;Lawn;Light;54;1.9;2;0.21;2;6;48;Cast Iron;;Native Soils;Water Main;3;30;5,400;;
08/12/2015;10:30;08/12/2015;12:30;14:30;Hot (>70°F);Meadow Ln - Meadow Ct;39.19523018;-86.5454517;Central;Loop;Lawn;None;50;1.98;66;1.95;2;6;54;Cast Iron;Push-On/Slip;Native Soils;Water Main;3;150;27,000;Pipe Barrel;Blow Hole
8/13/2015;2:30;8/13/2015;7:30;10:30;Hot (>70°F);Meadow Ln - Meadow Ct;39.19524232;-86.54546356;Central;Loop;Lawn;;52;1.95;64;2.1;2;6;54;Cast Iron;Push-On/Slip;Native Soils;Water Main;5;150;45,000;Pipe Barrel;Blow Hole
8/13/2015;10:30;8/13/2015;11:45;15:15;Hot (>70°F);Red Rock & Cedar Chase;39.129993;-86.58494112;West;E to W;Paved;Light;35;1.17;38;1.33;1;8;48;Ductile;Push-On/Slip;Gravel/Sand;Water Main;2;60;7,200;Pipe Barrel;Blow Hole
09/02/2015;1:00;09/02/2015;3:30;10:30;Hot (>70°F);230 W Church Ln;39.10727611;-86.53416198;Central;Loop;Paved;Medium;;;;;1;12;54;Cast Iron;;Gravel/Sand;Water Main;2;100;12,000;Pipe Barrel;Longitudinal Split
09/07/2015;7:30;09/07/2015;10:30;12:00;Hot (>70°F);3644 Park Ln;39.16525665;-86.48464023;Central;Loop;Ditch;None;52;2.1;57;2.1;2;6;62;Cast Iron;Push-On/Slip;Native Soils;Water Main;4;120;28,800;Pipe Barrel;Blow Hole
09/10/2015;7:00;09/10/2015;8:30;;Hot (>70°F);4297 N Old 37;39.21281632;-86.5232587;Central;S to N;Paved;Light;74;2.1;68;2.1;2;6;50;Cast Iron;;Native Soils;Water Main;4;100;24,000;Pipe Barrel;Blow Hole
9/16/2015;8:00;9/16/2015;9:30;13:00;Hot (>70°F);111 Southern Dr;39.14979657;-86.53446948;Central;Loop;Ditch;;85;2.1;80;2.1;2;6;46;Ductile;Not Uncovered;Gravel/Sand;Water Main;3;120;21,600;Pipe Barrel;Blow Hole
9/16/2015;8:00;9/16/2015;9:30;17:30;Hot (>70°F);Hillside & Clifton & Nancy;39.1501742;-86.50975072;Central;Loop;Ditch;Light;70;2.2;40;2.15;1;6;48;Cast Iron;Not Uncovered;Native Soils;Water Main;6;40;14,400;;
9/19/2015;21:30;9/20/2015;6:30;8:30;Mild (55°F-70°F);1900 E Hillside in back yard;39.15017856;-86.5101357;Central;Loop;Ditch;None;58;2.02;;;2;6;75;Cast Iron;Push-On/Slip;Native Soils;Water Main;14;100;84,000;Pipe Barrel;Blow Hole
9/22/2015;1:00;9/22/2015;8:00;10:00;Mild (55°F-70°F);2308 Woodbluff Ct;39.14112548;-86.506214;Central;S to N;Paved;Light;22;2.5;;;;4;54;Ductile;Push-On/Slip;Gravel/Sand;Water Main;;;;Pipe Barrel;Blow Hole
9/23/2015;9:30;9/23/2015;10:30;0:50;Mild (55°F-70°F);3699 S Sowder Sq;39.130737;-86.52218167;Central;Loop;Paved;Light;75;1.66;;;2;6;63;Cast Iron;;Gravel/Sand;Water Main;;;;Pipe Barrel;Circumferential
9/28/2015;15:00;9/28/2015;15:00;20:30;Hot (>70°F);2812 S Yonkers;39.13646264;-86.57542472;West;N to S;Vacant Lot;Light;;;;;1;6;60;;Push-On/Slip;Native Soils;Water Main;4;;;Pipe Barrel;
9/28/2015;10:00;9/28/2015;11:30;14:30;Hot (>70°F);Ramble Rd - Rusgan;39.20076613;-86.5338452;Central;;Paved;Medium;91;2.1;95;2.1;2;8;62;Ductile;Not Uncovered;Gravel/Sand;Water Main;8;100;48,000;Pipe Barrel;
9/30/2015;7:00;9/30/2015;10:30;14:00;Mild (55°F-70°F);501 Sunrise;39.17155731;-86.51366662;Central;Loop;Paved;Medium;;;;;4;12;62;Cast Iron;Mechanical Joint;Gravel/Sand;Water Main;3;150;27,000;Pipe Barrel;Longitudinal Split
9/30/2015;11:34;9/30/2015;12:30;14:00;Mild (55°F-70°F);2348 E Linden Hill Dr;39.1335244;-86.50871314;Central;Loop;Paved;Light;78;1.98;;;2;6;55;Ductile;Push-On/Slip;Gravel/Sand;Water Main;2;120;14,400;Pipe Barrel;Blow Hole
10/07/2015;7:00;10/07/2015;10:00;13:00;Mild (55°F-70°F);3425 Stoney Crest;39.19852263;-86.54450649;Central;Loop;Lawn;None;66;2.1;70;2.1;2;6;60;Cast Iron;Push-On/Slip;Native Soils;Water Main;5;75;;Pipe Barrel;
10/16/2015;9:30;10/16/2015;11:30;14:30;Mild (55°F-70°F);1500, 1999 N Packinghouse Rd;39.1793921;-86.55822986;Central;Loop;Lawn;None;;2.5;;;1;24;24;Ductile;Mechanical Joint;Gravel/Sand;Transmission Line;2;200;24,000;Pipe Barrel;
10/17/2015;13:00;10/17/2015;15:15;16:45;Mild (55°F-70°F);W Wayside Dr;39.10912723;-86.53186315;Central;Loop;Paved;Light;116;2.9;112;2.5;1;6;60;Cast Iron;Not Uncovered;;Water Main;3;20;3,600;Pipe Barrel;Circumferential
10/19/2015;20:30;10/20/2015;7:30;12:00;Mild (55°F-70°F);1625 S Greenfield Ct;39.14850847;-86.50649383;Central;S to N;Lawn;Light;54;2.7;48;3.4;2;4;64;;;Native Soils;Water Main;13;40;31,200;Pipe Barrel;Blow Hole
10/20/2015;7:45;10/20/2015;8:30;11:30;Mild (55°F-70°F);1222 College Mall Rd;39.15284508;-86.49782198;Central;S to N;Lawn;Heavy;75;1.69;;;3;6;72;Ductile;Push-On/Slip;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Blow Hole
10/20/2015;7:00;10/20/2015;9:30;11:30;Mild (55°F-70°F);1400 S Palmer;39.15145078;-86.52926637;Central;Loop;Paved;Light;;;;;1;6;56;Ductile;Not Uncovered;Gravel/Sand;Water Main;1;150;9,000;Pipe Barrel;Blow Hole
10/21/2015;7:45;10/21/2015;8:30;12:30;Mild (55°F-70°F);1506 S Nancy St;39.15015534;-86.5107498;Central;N to S, E to W;Paved;Light;66;2.18;62;2.8;1;6;60;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;2;30;3,600;Pipe Barrel;Blow Hole
10/21/2015;23:00;10/22/2015;8:00;9:30;Mild (55°F-70°F);1203 Prairie;39.22209304;-86.51545569;Central;Loop;Ditch;None;60;1.72;58;1.72;2;6;60;Cast Iron;Not Uncovered;Native Soils;Water Main;8;50;24,000;Pipe Barrel;Circumferential
10/28/2015;12:30;10/28/2015;14:30;18:30;Mild (55°F-70°F);1705 N Kinser;39.18550164;-86.53788712;;N to S;Paved;Light;85;2.1;885;2.1;;18;84;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;;;;Pipe Barrel;
10/31/2015;23:00;11/01/2015;;7:38;Mild (55°F-70°F);2480 N Stonelake Dr;39.19071407;-86.54414558;;N to S;Lawn;None;;;;;;12;;Ductile;;;;7;500;210,000;;
11/01/2015;6:30;11/01/2015;9:30;10:30;Mild (55°F-70°F);2010 W Ross Ln;39.15664025;-86.55840075;;E to W;Lawn;None;81;1.9;81;1.9;2;6;;;;Native Soils;Water Main;3;;;;Blow Hole
11/03/2015;8:00;11/03/2015;9:00;11:00;Mild (55°F-70°F);1506 S Nancy St;39.1501582;-86.51077142;Central;N to S;Paved;Light;60;2.2;60;2.2;2;6;72;Ductile;Not Uncovered;Gravel/Sand;Water Main;5;75;22,500;Pipe Barrel;Blow Hole
11/04/2015;13:30;11/04/2015;15:00;18:30;Hot (>70°F);105 W Hoosier;39.13194647;-86.53201037;Central;E to W;Paved;Light;100;2.2;88;2.2;1;6;60;Ductile;Push-On/Slip;;Water Main;5;150;45,000;Pipe Barrel;Blow Hole
11/05/2015;15:27;11/05/2015;16:00;21:50;Mild (55°F-70°F);2845 S Oakdale Dr;39.14867255;-86.57007554;West;E to W;Lawn;Medium;82;1.81;99;1.81;3;12;80;;Push-On/Slip;Gravel/Sand;Water Main;3;400;72,000;Flang nut/bolt/tie rod;Blow Hole
11/08/2015;8:00;11/09/2015;10:30;12:00;Mild (55°F-70°F);1318 S Henderson;39.15162622;-86.52693494;Central;Loop;Paved;Medium;78;2.7;82;2.9;2;12;48;Cast Iron;Not Uncovered;Gravel/Sand;Service Lateral;27;10;16,200;Pipe Barrel;Corporation
11/16/2015;7:30;11/16/2015;9:00;11:30;Cold (40°F-55°F);4297 N Old 37;39.21279715;-86.52326916;Central;S to N;Gravel;None;80;1.85;82;1.85;2;6;46;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Blow Hole
11/16/2015;12:30;11/16/2015;13:30;15:30;Cold (40°F-55°F);Spicewood Ct - Spicewood Ln;39.14051235;-86.49954792;Central;E to W;Paved;Medium;72;1.95;;;2;4;50;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;3;75;13,500;Pipe Barrel;Circumferential
11/17/2015;7:30;11/17/2015;9:00;11:30;Cold (40°F-55°F);3222 Bradshire Ct;39.1345323;-86.51356825;Central;N to S;Paved;Light;76;2.1;;;2;4;54;Cast Iron;;Gravel/Sand;Water Main;3;120;21,600;Pipe Barrel;Blow Hole
11/20/2015;11:30;11/20/2015;12:30;14:30;Cold (40°F-55°F);3522 Fairington;39.13594146;-86.57692592;West;Loop;Lawn;None;90;2.1;90;2.1;2;6;56;Cast Iron;;Native Soils;Water Main;3;75;13,500;Pipe Barrel;Corporation
11/23/2015;8:00;11/24/2015;8:00;13:00;Cold (40°F-55°F);6th & Washington;39.16755638;-86.53228626;Central;Loop;Paved;Medium;81;2.1;;;3;8;42;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;24;20;28,800;Pipe Barrel;Circumferential
11/25/2015;5:45;11/25/2015;8:15;10:10;Freezing (30°F-39°F);3904 S Sage Ct;39.12366752;-86.52451086;South;N to S;Lawn;;;;46;1.76;1;6;60;Ductile;Push-On/Slip;Gravel/Sand;Water Main;1.5;60;5,400;Pipe Barrel;Blow Hole
11/26/2015;15:00;11/26/2015;16:30;18:50;Mild (55°F-70°F);840 S Cory Ln;39.15760959;-86.55982564;West;Loop;Paved;Medium;62;1.15;64;0.25;1;12;60;Cast Iron;Mechanical Joint;Native Soils;Water Main;2;80;9,600;Pipe Barrel;Blow Hole
11/30/2015;8:30;11/30/2015;10:30;12:30;Cold (40°F-55°F);Park Ridge Rd - Wiltshier;39.1716967;-86.4734909;West;Loop;Paved;Medium;78;1.98;75;1.9;2;6;56;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;4;50;12,000;Pipe Barrel;Circumferential
12/03/2015;9:30;12/02/2015;11:30;14:30;Cold (40°F-55°F);Reba Ct - Reba Ave;39.12629172;-86.57633212;West;Loop;Ditch;None;69;2.1;72;2.1;2;6;62;Cast Iron;Not Uncovered;Native Soils;Water Main;3;100;18,000;Pipe Barrel;Circumferential
12/15/2015;9:00;12/15/2015;10:00;11:30;Cold (40°F-55°F);Elliston - Fenway;39.12952028;-86.51495969;Central;W to E;Ditch;None;100;1.9;;;2;6;36;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;;;;;Corporation
12/23/2015;9:30;12/23/2015;11:30;13:30;Cold (40°F-55°F);209 N Sheffield;39.16731803;-86.47995852;East;N to S;Lawn;Medium;63;;70;;2;4;48;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;4;;;Pipe Barrel;Circumferential
12/24/2015;15:20;12/24/2015;15:20;21:00;Cold (40°F-55°F);1900 S Walnut St;39.14517963;-86.5322342;Central;S to N;Paved;Heavy;;;97;1.57;3;12;48;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;2;100;12,000;Pipe Barrel;Circumferential
12/28/2015;10:30;12/31/2015;8:00;19:00;Freezing (30°F-39°F);400 S Lincoln St;39.16274847;-86.53118152;Central;Loop;Paved;Medium;80;2;;;2;6;44;Cast Iron;Lead;Native Soils;Water Main;82;100;492,000;Pipe Barrel;Circumferential
01/06/2016;9:00;01/06/2016;11:30;;Freezing (30°F-39°F);Kirby & Gifford;39.15125211;-86.61034178;West;;Ditch;;78;1.9;;;;6;51;Cast Iron;Not Uncovered;Native Soils;Water Main;5;100;30,000;Pipe Barrel;Circumferential
01/07/2016;8:00;01/07/2016;10:00;13:00;Freezing (30°F-39°F);1610 Maple Crest;39.188987;-86.51640009;Central;Loop;Gravel;Light;69;1.9;;;2;6;51;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;4;100;24,000;Pipe Barrel;Circumferential
01/07/2016;15:55;01/07/2016;17:00;23:00;Cold (40°F-55°F);1926 W Arlington Rd;39.18505647;-86.55039961;Central;Loop;Paved;Medium;42;2.09;32;1.88;1;8;48;Cast Iron;Not Uncovered;Native Soils;Water Main;3;40;7,200;Pipe Barrel;Longitudinal Split
01/09/2016;9:00;01/09/2016;11:30;13:50;Cold (40°F-55°F);Church Ln & White Pine Dr;39.10730626;-86.537052;Central;Loop;Paved;Medium;110;2.16;110;2.17;2;12;48;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;5;30;9,000;Pipe Barrel;Circumferential
01/11/2016;8:30;01/11/2016;10:00;11:30;Below Freezing (<30°F);1303 Hancock;39.17712117;-86.54893761;Central;W to E;Paved;Medium;80;2.1;;;1;6;54;Cast Iron;Not Uncovered;Native Soils;Water Main;5;50;15,000;Pipe Barrel;Circumferential
01/11/2016;9:00;01/11/2016;10:30;12:30;Freezing (30°F-39°F);16th & Monroe;39.17739089;-86.54742086;Central;Loop;Paved;Medium;79;2.08;70;2;1;6;46;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;6;75;27,000;Pipe Barrel;Circumferential
01/12/2016;10:00;01/12/2016;10:30;12:30;Freezing (30°F-39°F);1219 Allendale Dr;39.13076654;-86.51960655;Central;Loop;Paved;Medium;80;1.9;82;1.9;2;8;38;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;32;10;19,200;Pipe Barrel;Longitudinal Split
1/19/2016;17:45;1/19/2016;22:00;23:00;Below Freezing (<30°F);557 Park Ridge Rd;39.17163368;-86.47354076;;;Paved;Medium;78;1.25;78;1.25;2;6;48;Cast Iron;;Gravel/Sand;Water Main;6;;;Pipe Barrel;Circumferential
1/22/2016;9:00;1/24/2016;10:30;13:00;Below Freezing (<30°F);1205 Fairwood;39.22128368;-86.51583145;Central;S to N;Paved;Medium;68;1.6;65;1.68;2;6;51;Cast Iron;Not Uncovered;Gravel/Sand;Water Main;5;75;22,500;Pipe Barrel;Circumferential
1/25/2016;9:00;1/25/2016;10:30;13:30;Freezing (30°F-39°F);1480 Southdowns;39.15531808;-86.51499541;Central;Loop;Paved;Medium;82;2.15;;;2;6;54;Cast Iron;Not Uncovered;Native Soils;Water Main;3;50;9,000;Pipe Barrel;Circumferential
02/08/2016;23:30;02/09/2016;3:00;12:30;Below Freezing (<30°F);901 N Smith Rd;39.17201772;-86.48209482;Central;S to N;Paved;Light;48;2.1;;;1;6;180;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;14;100;84,000;Pipe Barrel;Blow Hole
02/12/2016;1:30;02/12/2016;8:00;10:00;Freezing (30°F-39°F);4227 E Penn Ct;39.16918914;-86.47632987;East;W to E;Paved;Light;66;2.8;;;;6;48;Cast Iron;;Gravel/Sand;Water Main;;;;Pipe Barrel;Blow Hole
2/16/2016;;2/16/2016;14:15;15:15;Cold (40°F-55°F);3309 E Gosport Ct;39.1412685;-86.49127637;Central;E to W;Paved;Light;50;2.5;;;2;8;48;Ductile;;Gravel/Sand;Water Main;1;60;3,600;Pipe Barrel;Blow Hole
2/18/2016;5:00;2/18/2016;11:00;17:00;Freezing (30°F-39°F);114 E 1st (by 604 SW Ash);39.15936724;-86.53261606;Central;Loop;Paved;Medium;88;2.1;;;2;6;62;Cast Iron;Not Uncovered;Native Soils;Water Main;8;100;48,000;Pipe Barrel;Circumferential
03/01/2016;9:00;03/01/2016;10:00;11:30;Cold (40°F-55°F);301 N Gates Dr on W Jonathan Dr;39.16881833;-86.57771685;West;Loop;Ditch;;;;;;1;8;60;Ductile;Not Uncovered;Gravel/Sand;Water Main;2;200;24,000;Pipe Barrel;
4/30/2016;9:00;4/30/2016;9:00;18:00;Mild (55°F-70°F);1004 S Gentry Ct;39.15625062;-86.47422271;East;E to W;Paved;Light;57;2.2;;;1;6;48;Ductile;Push-On/Slip;Gravel/Sand;Water Main;3;200;36,000;Pipe Barrel;Blow Hole
05/11/2016;;05/11/2016;13:00;15:00;Hot (>70°F);1007 E Sherbrooke Drive;39.1255599;-86.52115497;Central;Loop;Lawn;None;;;;;1;4;51;Ductile;;Gravel/Sand;Water Main;1;300;18,000;Pipe Barrel;Blow Hole
5/27/2016;;5/27/2016;;;Hot (>70°F);8th & Woodlawn;39.16949861;-86.5235526;Central;W to E;Paved;None;;;;;2;6;48;Cast Iron;Not Uncovered;Native Soils;Water Main;3;75;13,500;End Cap;
06/01/2016;13:25;06/01/2016;;;Hot (>70°F);2001 E Ashwood Ln;39.12930212;-86.51182843;;E to W;Paved;None;91;2.7;;;2;4;;Ductile;;;Water Main;;;;;
06/06/2016;8:00;06/06/2016;8:30;;Hot (>70°F);3980 S Sare Rd;39.1232217;-86.50991649;Central;Loop;Paved;Medium;95;3.7;;;2;12;48;Ductile;;Gravel/Sand;Water Main;;100;;Pipe Barrel;Blow Hole
6/17/2016;;6/17/2016;11:50;;Hot (>70°F);S Sare Rd & Winston;39.14483333;-86.4970931;;Loop;Lawn;Heavy;;;89;2.5;1;6;72;Ductile;Push-On/Slip;Native Soils;Water Main;3;200;36,000;Pipe Barrel;Blow Hole
6/20/2016;12:00;6/20/2016;12:00;16:00;Hot (>70°F);5005 N State Rd 37 Business;39.22416599;-86.53976423;Central;S to N;Lawn;Light;155;3.5;;;2;8;60;Cast Iron;Push-On/Slip;Gravel/Sand;Water Main;4;100;24,000;;Corporation
6/24/2016;14:30;6/24/2016;16:00;19:30;Hot (>70°F);3434 Ashwood Dr;39.13118225;-86.51024663;Central;Loop;Paved;Light;65;3;;;2;6;42;Ductile;Not Uncovered;Gravel/Sand;Water Main;3;50;9,000;Pipe Barrel;Blow Hole
7/20/2016;0:00;7/20/2016;1:30;6:00;Hot (>70°F);228 W Church;39.10727559;-86.53397879;Central;E to W;Paved;Medium;110;1.82;112;1.8;2;12;54;Cast Iron;;Gravel/Sand;Water Main;3;100;18,000;Pipe Barrel;Longitudinal Split
